

<html>
	
<head>
	<title>Grid codes</title>
	<meta http-equiv="Content-Type" content="text/html; charset=UTF-8">
    <meta name="generator" content="HelpNDoc Professional Edition 10.3.0.232">
	<meta name="description" content="Simulador para Aerogenerador con Generador de Inducci&oacute;n conectado a convertidores Back-to-Back" /> 
	<meta name="keywords" content="Grid Codes">
	
	
	
	<link type="text/css" rel="stylesheet" media="all" href="css/reset.css" />
	<link type="text/css" rel="stylesheet" media="all" href="css/base.css" />
	<link type="text/css" rel="stylesheet" media="all" href="css/hnd.css" />
	<!--[if lte IE 8]>
		<link type="text/css" rel="stylesheet" media="all" href="css/ielte8.css" />
	<![endif]-->
	<style type="text/css">
		#topic_header
		{
			background-color: #EFEFEF;
		}
	</style>
	<script type="text/javascript" src="js/jquery.min.js"></script>
	<script type="text/javascript" src="js/hnd.js"></script>
	<script type="text/javascript">
		$(document).ready(function()
		{
			if (top.frames.length == 0)
			{
				var sTopicUrl = top.location.href.substring(top.location.href.lastIndexOf("/") + 1, top.location.href.length);
				top.location.href = "DFIGWTSimulator.html?" + sTopicUrl;
			}
			else
			{
				var bTocSelected = false;
				(function waitForTOC()
				{
					if (top && top.FrameTOC && top.FrameTOC.SelectTocItem)
					{
						top.FrameTOC.SelectTocItem("RedElectricaExigenciasGridCodes");
						bTocSelected = true;
					}
					if (!bTocSelected) setTimeout(function() { waitForTOC(); }, 300);
				})();
			}
		});
	</script>
	
	
</head>

<body>



	
		<div id="topic_header">
			<div id="topic_header_content">
				<h1 id="topic_header_text">Grid codes</h1>
				
				
				<div id="topic_breadcrumb">
					<a href="Informacincomplementaria.html">Informaci&oacute;n complementaria</a> &rsaquo;&rsaquo; <a href="RedElectricaExigencias.html">Capacidades de tolerancia a fallos en la Red (Voltage-Fault-drive-through)</a> &rsaquo;&rsaquo; 
				</div>
				
			</div>
			
			<div id="topic_header_nav">
				
				
				<a href="RedElectricaExigencias.html"><img src="img/arrow_up.png" alt="Parent"/></a>
				
				
				
				<a href="RedElectricaExigenciasAreaFuncio.html"><img src="img/arrow_left.png" alt="Previous"/></a>
				
				
				
				<a href="ConvertidoresCrobars.html"><img src="img/arrow_right.png" alt="Next"/></a>
				
				
			</div>
			
			<div class="clear"></div>
		</div>
	
	
	<div id="topic_content">
		
<p class="rvps8"><span class="rvts15">Los problemas que pueden acontecer en una Red eléctrica son muy variados y pueden llegar a ser muy complejos. Uno de estos tipos de problema fueron puestos de manifiesto con el crecimiento de Parques Eólicos realizados con aerogeneradores con generadores de jaula de ardilla (los primeros modelos, que se instalaron masivamente hasta la primera parte de la década de los años 2000.) La descripción de este problema deriva de los siguientes puntos:</span></p>
<ul style="text-indent: 0px; padding: 0; margin: 0 0 0 24px; list-style-position: outside; list-style-type: disc;">
 <li class="rvps8 noindent"><span class="rvts15">Los aerogeneradores con jaula de ardilla demandan un pico importante de corriente en el momento de conexión con la red (esto deriva del hecho de la generación del flujo magnético en el entrehierro para que se produzca la conversión de energía mecánica en eléctrica hay que hacerla con el único bobinado disponible: el estator).</span></li>
 <li class="rvps8 noindent"><span class="rvts15">Ese pico de corriente además es reactiva. La importancia de este hecho deriva de que un pico de corriente reactiva al final de la línea de conexión con el Parque Eólico produce bajada de la tensión en bornas de generador.</span></li>
 <li class="rvps8 noindent"><span class="rvts15">Los controladores de estos aerogeneradores estaban pensados para "proteger el aerogenerador" y no &nbsp;en lo mejor para la Red de evacuación de la energía producida. Un resultado de esta característica es que cuando se produce una bajada de tensión en el Parque Eólico, el controlador inicia la operación de cutout y retira el generador de la Red. Cuando la Red restaura de nuevo la tensión a valores "normales", el controlador toma un tiempo importante (algún minuto) para volver a conectar el generador a la Red. Desgraciadamente existen fenómenos comunes que producen bajadas importantes de tensión en la Red, aunque duran poco: por ejemplo, la caída de un árbol sobre la línea. Esta característica la podemos calificar de respuesta asimétrica en el tiempo respecto a variaciones de la tensión de la Red.</span></li>
</ul>
<p class="rvps8"><span class="rvts15">El resultado de este comportamiento fue una importante limitación conceptual a la hora de decidir qué porcentaje de energía eléctrica podía venir de Parques Eólicos. Para solventar esta limitación, los TSO (operadores de la Red) definieron el comportamiento exigible a los aerogeneradores que se podían conectar a sus Redes. Este comportamiento obligatorio se expone brevemente en los gráficos más abajo, y se pueden resumir en el concepto de "mientras el cambio -corto- en la tensión de la Red se mantenga dentro dentro de unos límites, el aerogenerador continuará la misma producción que tenía antes de comenzar dicho cambio". Ejemplo, en España si nuestro aerogenerador estaba suministrando 1.5 MW antes de que la tensión bajara un 75% de su valor nominal, si la tensión se recupera en menos de 500 ms, el aerogenerador viene obligado a continuar entregando los 1.5 MWs cuando la tensión en la Red se recupere.</span></p>
<p class="rvps8"><span class="rvts15">Esta normativa es diferente en las diferentes redes eléctricas (ver más abajo) y también puede incluir especificaciones en cuanto a la cantidad de corriente reactiva que el aerogenerador debe suministrar o consumir durante el tiempo que la tensión está por debajo o por encima la nominal.</span></p>
<p class="rvps8"><span class="rvts15">En inglés esta normativa se conoce como "Grid Codes" y la capacidad de un aerogenerador para soportala se denomina "Low-Voltage-Ride-Through capabilities".</span></p>
<p class="rvps8"><span class="rvts15">The next two figures shows the common concepts in all cases:</span></p>
<div class="rvps8">
<table width="100%" style="border-color: #000000; border-style: solid; border-width: 1px; border-spacing: 2px;">
 <tr style="vertical-align: top;">
  <td style="border-width : 1px; border-color: #000000; border-style: solid; padding: 1px; width: 344px;">
   <p class="rvps8"><a name="CasosdeLVFRT"></a><img alt="" style="padding : 1px;" src="lib/LVFRT%20voltios%202%20casos.jpg"></p>
  </td>
  <td style="border-width : 1px; border-color: #000000; border-style: solid; padding: 1px; width: 435px;">
   <p class="rvps8"><span class="rvts15">Interpretación:</span></p>
   <p class="rvps8"><span class="rvts15">Si la evolución de la tensión en la Red está dentro de la zona gris (por encima de la linea negra gruesa), el aerogenerador no está autorizado a desconectarse de la Red. (Caso de la línea roja fina).</span></p>
   <p class="rvps8"><span class="rvts15"><br/></span></p>
  </td>
 </tr>
 <tr style="vertical-align: top;">
  <td style="border-width : 1px; border-color: #000000; border-style: solid; padding: 1px; width: 344px;">
   <p class="rvps8"><img alt="" style="padding : 1px;" src="lib/LFRT%20Reactive%20requirements.png"></p>
  </td>
  <td style="border-width : 1px; border-color: #000000; border-style: solid; padding: 1px; width: 435px;">
   <p class="rvps8"><span class="rvts15">En algunos Grid Codes se especifica también la obligación de soporte de consumo o suministro de corriente durante las bajadas y también subidas de tensión cortas.</span></p>
  </td>
 </tr>
</table>
</div>
<p class="rvps8"><span class="rvts15"><br/></span></p>
<p class="rvps8"><span class="rvts15">En el siguiente gráfica se muestran la especificación de la evolución posible de la tensión en el Grid Code varios países.</span></p>
<p class="rvps8"><img alt="" style="padding : 1px;" src="lib/Gridcodes%20varios%20paises.png"></p>
<p class="rvps8"><span class="rvts15"></span><span class="rvts6"></span></p>

	</div>
	
	
		<div id="topic_footer">

			<div id="topic_footer_content">
				Copyright &copy; &lt;2020&gt;, &lt;Automated Computing Machinery SL&gt;
			</div>
		</div>
	
	

	
</body>
	
</html>

