

<html>
<!-- saved from url=(0016)about:internet -->

<!-- saved from url=(0016)about:internet -->

	
<head>
	<title>Conexion au r&eacute;seau &eacute;lectrique d'un g&eacute;n&eacute;rateur &agrave; rotor &agrave; cage d'&eacute;cureuil</title>
	<meta http-equiv="Content-Type" content="text/html; charset=UTF-8">
    <meta name="generator" content="HelpNDoc Professional Edition 7.5.0.435">
	<meta name="description" content="" /> 
	<meta name="keywords" content=", , , interrupteur principal, thyristors, PCC, Point de connexion commun, , , motoring, soft-start, d&eacute;marrage progressif, Gate controller, phaseurs, active, r&eacute;active inductive, r&eacute;active capacitive, phaseur, vitesse de synchronisation">
	
	
	
	<link type="text/css" rel="stylesheet" media="all" href="css/reset.css" />
	<link type="text/css" rel="stylesheet" media="all" href="css/base.css" />
	<link type="text/css" rel="stylesheet" media="all" href="css/hnd.css" />
	<!--[if lte IE 8]>
		<link type="text/css" rel="stylesheet" media="all" href="css/ielte8.css" />
	<![endif]-->
	<style type="text/css">
		#topic_header
		{
			background-color: #EFEFEF;
		}
	</style>
	<script type="text/javascript" src="js/jquery.min.js"></script>
	<script type="text/javascript" src="js/hnd.js"></script>
	<script type="text/javascript">
		$(document).ready(function()
		{
			if (top.frames.length == 0)
			{
				var sTopicUrl = top.location.href.substring(top.location.href.lastIndexOf("/") + 1, top.location.href.length);
				top.location.href = "Introduction.html?" + sTopicUrl;
			}
			else
			{
				var bTocSelected = false;
				(function waitForTOC()
				{
					if (top && top.FrameTOC && top.FrameTOC.SelectTocItem)
					{
						top.FrameTOC.SelectTocItem("Electricalconnectiontothegrid");
						bTocSelected = true;
					}
					if (!bTocSelected) setTimeout(function() { waitForTOC(); }, 300);
				})();
			}
		});
	</script>
	
	
</head>

<body>



	
		<div id="topic_header">
			<div id="topic_header_content">
				<h1 id="topic_header_text">Conexion au r&eacute;seau &eacute;lectrique d'un g&eacute;n&eacute;rateur &agrave; rotor &agrave; cage d'&eacute;cureuil</h1>
				
				
				<div id="topic_breadcrumb">
					<a href="Introduction.html">Introduction</a> &rsaquo;&rsaquo; <a href="WhatisaWindTurbine.html">Description de l'&eacute;olienne</a> &rsaquo;&rsaquo; <a href="PhysicsofaWindTurbine.html">Physique d'une &eacute;olienne &agrave; axe horizontal</a> &rsaquo;&rsaquo; <a href="Generatorcharacteristics.html">G&eacute;n&eacute;rateur &eacute;lectrique asynchrone</a> &rsaquo;&rsaquo; 
				</div>
				
			</div>
			
			<div id="topic_header_nav">
				
				
				<a href="Generatorcharacteristics.html"><img src="img/arrow_up.png" alt="Parent"/></a>
				
				
				
				<a href="Lowspeedgenerator.html"><img src="img/arrow_left.png" alt="Previous"/></a>
				
				
				
				<a href="Conexionaurseaulectriquedungnrat.html"><img src="img/arrow_right.png" alt="Next"/></a>
				
				
			</div>
			
			<div class="clear"></div>
		</div>
	
	
	<div id="topic_content">
		
<p class="rvps4"><span class="rvts11">Comme décrit dans la section </span><a class="rvts15" href="IntoductiontotheInductionMachine.html">Couple mécanique vs vitesse de rotation</a><span class="rvts11">, pour qu'une machine à induction asynchrone fonctionne comme un générateur, la vitesse du rotor doit être supérieure à la vitesse de synchronisme. D'autre part, le stator doit être connecté au réseau pour créer le champ magnétique qui permettra l'interaction avec l'enroulement du rotor. Voir </span><a class="rvts15" href="IntroductiontotheInductionMachin.html">Principes physiques des générateurs électriques</a><span class="rvts11">. une demande de courant réactif se produira pendant les instants initiaux de cette connexion.</span></p>
<p class="rvps4"><span class="rvts11">Il existe une procédure de connexion connue dans l'industrie sous le nom de «</span><span class="rvts25">soft-start</span><span class="rvts11">» («démarrage progressif»), qui utilise des thyristors pour rendre le processus le plus lisse possible du point mécanique et du réseau électrique.</span></p>
<p class="rvps4"><span class="rvts11">La procédure de "démarrage progressif" est basée sur:&nbsp;</span></p>
<p class="rvps4"><span class="rvts11">a) un circuit similaire à celui représenté sur la figure suivante, pour chaque phase du réseau.&nbsp;</span></p>
<p class="rvps4"><img alt="" style="padding : 1px;" src="lib/esquema%20tiristor.png"></p>
<p class="rvps4"><span class="rvts11">Fig 1.</span></p>
<p class="rvps4"><span class="rvts11">b) un circuit électronique de commande qui génère des signaux gâchettes des thyristors et pour les contacteurs de dérivation de celui-ci (</span><span class="rvts14">Gate controller</span><span class="rvts11"> et </span><span class="rvts14">Bypass controller </span><span class="rvts11">dans la figure antérieur). Les deux circuits sont synchronisés et entrent en fonction lorsqu'ils sont indiqués par le Contrôleur.</span></p>
<p class="rvps4"><img alt="" style="padding : 1px;" src="lib/Detalle%20tiristores%20y%20bypass.png"></p>
<p class="rvps4"><span class="rvts11">Fig 2.</span></p>
<p class="rvps4"><span class="rvts11"><br/></span></p>
<p class="rvps4"><span class="rvts11">Cette procédure comporte les étapes suivantes:</span></p>
<p class="rvps4" style="text-indent: -24px; padding-left: 24px; margin-left: 0px;"><span style="font-size: 10pt; font-family: 'Arial', 'Helvetica', sans-serif; color: #000000; display: inline-block; text-indent: 0px; min-width: 24px;">1.</span><span class="rvts11">D'abord, accélérer l'arbre du générateur afin qu'il atteigne près, mais en dessous, la vitesse synchrone. Cette opération est réalisée par le Contrôleur de l'éolienne, en modifiant l'angle de la pale pour contrôler l'accélération de la chaîne de puissance. Ce contrôle est effectué avec deux critères: minimiser le temps nécessaire pour atteindre la vitesse de synchronisme et, lorsque cette valeur va être atteinte, l'empêcher de dépasser une certaine accélération.</span></p>
<p class="rvps4" style="text-indent: -24px; padding-left: 24px; margin-left: 0px;"><span style="font-size: 10pt; font-family: 'Arial', 'Helvetica', sans-serif; color: #000000; display: inline-block; text-indent: 0px; min-width: 24px;">2.</span><span class="rvts11">Lorsque ces rpms atteignent une valeur un peu inférieure au synchronisme, (par exemple, 1490 tours par minute pour un générateur avec une vitesse synchrone à 1500 tours / minute), le contrôleur permet au circuit de commande de porte des thyristors de commencer à les exciter, mais en commençant par un angle de 0º degrés électriques, et augmentant progressivement jusqu'à 180º degrés.&nbsp;</span></p>
<p class="rvps4" style="text-indent: -24px; padding-left: 24px; margin-left: 0px;"><span style="font-size: 10pt; font-family: 'Arial', 'Helvetica', sans-serif; color: #000000; display: inline-block; text-indent: 0px; min-width: 24px;">3.</span><span class="rvts11">Pendant cette phase initiale, le courant traversant le stator augmente, générant les champs magnétiques qui permettront le fonctionnement ultérieur de la machine. Ce courant n'a pratiquement aucun composant actif, seulement réactif. Pendant cette phase, la machine se comporte comme un moteur.</span></p>
<p class="rvps4" style="text-indent: -24px; padding-left: 24px; margin-left: 0px;"><span style="font-size: 10pt; font-family: 'Arial', 'Helvetica', sans-serif; color: #000000; display: inline-block; text-indent: 0px; min-width: 24px;">4.</span><span class="rvts11">Après un court laps de temps (3 à 4 secondes) les tyristors conduisent complètement, et la circuit électronique active les contacteurs de dérivation, qui court-circuitent l'anado avec la cathode de chaque thyristor; plus tard, il arrête d'activer les portes des thyristors, pour qu'ils arrêtent de conduire.</span></p>
<p class="rvps4" style="text-indent: -24px; padding-left: 24px; margin-left: 0px;"><span style="font-size: 10pt; font-family: 'Arial', 'Helvetica', sans-serif; color: #000000; display: inline-block; text-indent: 0px; min-width: 24px;">5.</span><span class="rvts11">Lorsque les champs magnétiques ont été créés dans la machine et que la vitesse a dépassé celle du synchronisme, la machine se comporte comme un générateur, et commence à générer des courants, chaque fois avec une plus grande partie active. Ceci signifie que la chaîne de puissance </span><span class="rvts25">voit</span><span class="rvts11"> une charge mécanique croissante, ce qui provoque la stabilisation de la vitesse de rotation.</span></p>
<p class="rvps4" style="text-indent: -24px; padding-left: 24px; margin-left: 0px;"><span style="font-size: 10pt; font-family: 'Arial', 'Helvetica', sans-serif; color: #000000; display: inline-block; text-indent: 0px; min-width: 24px;">6.</span><span class="rvts11">Cette phase de connexion se termine lorsque la chaîne de puissance tourne à une vitesse qui est déterminée par les caractéristiques du générateur, pour la puissance mécanique obtenue du vent. Le contrôleur d'éolienne surveille en permanence cette puissance et agit sur l'angle de la lame, de sorte que la puissance maximale supportée par le générateur électrique ne soit jamais dépassée.</span></p>
<p class="rvps4"><span class="rvts11">La figure animée 4 montre les phases décrites ci-dessus. Le panneau de gauche montre deux groupes de signaux. Chaque couleur correspond à une phase du réseau électrique. Les vecteurs solides, fixes, correspondent aux </span><span class="rvts29">phaseurs</span><span class="rvts11"> de chaque phase. &nbsp;Le concept de phaseur est illustré dans la figure animée 3.</span></p>
<p class="rvps15"><img alt="" style="padding : 1px;" src="lib/Fasor%20horizontal.gif"></p>
<p class="rvps4"><span class="rvts11">Fig 3.</span></p>
<p class="rvps4"><span class="rvts11">Le phaseur est une représentation graphique du concept de mouvement de rotation. Quand elle est uniforme, c'est-à-dire avec une vitesse de rotation fixe, la projection d'une grandeur associée est représentée par une fonction sinusoïdale. Sur la figure 3, le graphique de gauche montre l'évolution temporelle d'un </span><span class="rvts25">phaseur</span><span class="rvts11"> (le vecteur), le graphique à droite montre l'évolution temporelle du signal physique associé.</span></p>
<p class="rvps4"><span class="rvts11">La figure 4 represent 2 pairs de phaseurs:</span></p>
<p class="rvps4"><span class="rvts11">           <p> <img alt="" id="idSoftStarter" style="padding : 1px;" src="lib/SoftStarter.gif"/></p>
<button onclick="document.getElementById('idSoftStarter').src='lib/SoftStarter.gif';">
 Replay </button></span></p>
<p class="rvps2"><span class="rvts11">Fig 4.</span></p>
<p class="rvps2"><span class="rvts11"><br/></span></p>
<p class="rvps4"><span class="rvts11">Les phaseurs correspondant à la tension dans le réseau, un par phase, en traits pleins; ces phaseurs sont pris comme référence, et sont affichés fixes, faisant une translation de la vitesse: c'est-à-dire que la </span><span class="rvts25">vitesse de référence</span><span class="rvts11"> est prise comme la </span><span class="rvts25">vitesse de synchronisation</span><span class="rvts11"> (qui correspond au signal du réseau).&nbsp;</span></p>
<p class="rvps4"><span class="rvts11">Les vecteurs en pointillés correspondent aux </span><span class="rvts25">phaseurs du stator</span><span class="rvts11"> si la machine fonctionnait en générateur. Sa vitesse est dérivée de la vitesse de rotation de l'arbre du générateur. Sa valeur correspond à la</span><span class="rvts25"> différence avec la vitesse de synchronisme</span><span class="rvts11">: c'est-à-dire lorsque la vitesse de rotation de l'axe du générateur est celle du synchronisme, la vitesse relative de ces phaseurs sera 0 et ils seront alignés avec le réseau, c'est-à-dire, avec les phaseurs fixes.</span></p>
<p class="rvps4"><span class="rvts11">Le panneau de droite montre les tensions dans chacune des phases, également «gelées», afin qu'elles servent de référence.</span></p>
<p class="rvps4"><span class="rvts11">La figure suivante montre la relation entre le phaseur d'une phase (partie inférieure) et son évolution temporelle correspondante (dans la partie supérieure).</span></p>
<p class="rvps4"><span class="rvts11">Dans le panneau de droite de la figure 3, on peut voir que, lorsque la vitesse de rotation de l'arbre du générateur se rapproche de celle du synchronisme, les gachette des thyristors commencent à être excitées à des instants correspondant à des angles électriques progressivement plus grands. Jusqu'à ce que la conduite soit totale pendant tout le cycle. C'est à ce moment-là que les contacteurs de bypass à thyristor se ferment.</span></p>
<p class="rvps4"><span class="rvts11">Dans la pratique </span><a class="rvts15" href="Phasesforthecutinconnectiontothe.html">Analyse de données réelles pendant le démarrage</a><span class="rvts11">, &nbsp;nous analysons des données réelles de l'évolution des différentes puissances (</span><span class="rvts25">active</span><span class="rvts11">, réactive inductive et &nbsp;réactive capacitive) au cours de la phase de connexion avec le réseau.</span></p>
<p class="rvps19"><span class="rvts6"></span><span class="rvts6"></span></p>

	</div>
	
	
		<div id="topic_footer">

			<div id="topic_footer_content">
				Copyright &copy; &lt;2018&gt;, &lt;Automated Computing Machinery SL&gt; ACM SL
			</div>
		</div>
	
	

	
</body>
	
</html>



